# UPS inspection checklist (lite)

Eight of the eighteen checks from the full EXAMPLE-DC1 visit on 2026-03-12. The full pack adds the rest, the Chinese copy, and the formula workbook.

| item | area | result | notes |
| --- | --- | --- | --- |
| INS-01 | Safety | Pass | Hall-A EPO buttons are clear and labeled. |
| INS-04 | UPS | Fail | UPS-HA-B output overload warning is active. |
| INS-06 | Battery | Fail | UPS-HB-A string B2 date code 2019-06 is past five years. |
| INS-11 | PDU | Fail | PDU-HB-B07 pole 14 is tripped. |
| INS-13 | Redundancy | Pass | N+1 spare modules are online. |
| INS-14 | Environment | Pass | Leak panel 192.0.2.60 is quiet. |
| INS-16 | Documentation | Pass | Capacity register rev 2026-03-12. |
| INS-18 | Housekeeping | NA | Generator load bank is out of scope. |
